page: website/src/content/docs/guides/groov-epic.md
title: Opto 22 groov EPIC
prefix: EPIC
claims:
  - id: EPIC-001
    claim: >-
      `naut optommp browse` and `import` read module type and channel type
      per slot, the channel-present mask and the current values from the
      processor over OptoMMP.
    source: "#import-the-chassis"
    tests:
      - go ./optommp TestScanBenchChassis
      - go ./optommp TestKindOf
    partial: true
    note: >-
      Against an in-process fake of the bench chassis. The live read of
      the real processor is the env-gated TestLiveDriver
      (NAUT_OPTOMMP_LIVE), not in CI; the bench nightly
      (docs/design/bench-testing.md) is where it will be checked.
  - id: EPIC-002
    claim: >-
      `naut optommp import` writes an optommp driver manifest and a tag
      file that load and check as a project: one tag per channel named
      <id>_M<slot>_<Kind><ch>, outputs writable, each tag typed from its
      point so a program needs no VAR_EXTERNAL, with _Count, _OnLatch /
      _OffLatch, _Quality and scratchpad tags on request.
    source: "#import-the-chassis"
    tests:
      - go ./cmd/naut TestOptommpImportMakesACheckableProject
      - go ./internal/project TestLoadOptommpDriver
      - go ./optommp TestManifestRoundTrip
  - id: EPIC-003
    claim: >-
      Re-running the import on an unchanged chassis writes byte-identical
      files.
    source: "#import-the-chassis"
    tests:
      - go ./optommp TestGenerateModbusMap
      - go ./optommp TestManifestRoundTrip
    partial: true
    note: Generation is deterministic in the tests; a run-twice-and-compare test is not written.
  - id: EPIC-004
    claim: >-
      `--modbus` binds every channel to the processor's Modbus map instead:
      digital state at coil/discrete 512 + slot*64 + ch, analog values as
      float32 at input register 4608 + (slot*64 + ch)*2.
    source: "#import-the-chassis"
    tests:
      - go ./optommp TestGenerateModbusMap
      - go ./cmd/naut TestOptommpImportModbus
  - id: EPIC-005
    claim: >-
      A scan is the fewest requests the bindings allow (three for the
      bench chassis), and digital outputs go out in one must-on/must-off
      write that touches only the commanded channels, read back.
    source: "#what-a-scan-does"
    tests:
      - go ./optommp TestDriverReadsTheBenchChassis
      - go ./optommp TestDriverWritesOnlyTheCommandedChannels
      - go ./optommp TestDriverWriteGate
      - go ./optommp TestDriverAnalogOutput
      - go ./optommp TestWriteRoundTrip
  - id: EPIC-006
    claim: >-
      The driver checks the chassis against the manifest on connect and
      every few seconds, reconnects when the processor goes away, and
      sends commands written meanwhile once it is back.
    source: "#what-a-scan-does"
    tests:
      - go ./optommp TestDriverSwappedOrEmptySlotIsBad
      - go ./optommp TestDriverHoldsCommandsAcrossADrop
      - go ./optommp TestDriverSendsThePowerupClear
  - id: EPIC-007
    claim: >-
      Quality is per channel: an empty or mismatched slot, an absent
      channel, a channel flagged in the module's quality mask and a NaN
      analog reading are bad; a dead connection is stale; a tag never
      read is not connected; the processor's quality code is the _Quality
      tag.
    source: "#quality-per-channel"
    tests:
      - go ./optommp TestDriverSwappedOrEmptySlotIsBad
      - go ./optommp TestDriverAbsentChannelIsBad
      - go ./optommp TestDriverDigitalQualityBit
      - go ./optommp TestDriverAnalogNaNIsBadAndRecovers
      - go ./optommp TestDriverNotConnectedBeforeFirstScan
      - go ./optommp TestDriverQualityCodes
      - go ./internal/project TestLoadOptommpDriver
  - id: EPIC-008
    claim: >-
      An analog channel the processor reports as NaN renders as JSON null
      on the tag API and stream.
    source: "#quality-per-channel"
    tests:
      - go ./server TestStateRendersNaNAsNull
      - go ./modbus TestNaNFloatIsBadQuality
  - id: EPIC-009
    claim: >-
      On/off latches catch a pulse shorter than a scan.
    source: "#import-the-chassis"
    tests:
      - go ./optommp TestDriverLatchesCatchAPulseBetweenScans
  - id: EPIC-010
    claim: >-
      `custom-area: true` makes a scan one read with the same values; the
      driver rewrites its pointers when another client changes them.
    source: "#poll-custom-area-or-stream"
    tests:
      - go ./optommp TestDriverCustomAreaIsOneReadWithTheSameResult
      - go ./optommp TestDriverRewritesCustomPointersAnotherClientChanged
  - id: EPIC-011
    claim: >-
      `stream:` has the processor push inputs over UDP; a late stream
      makes every tag stale, a stream gone for the request timeout ends
      the session, and a clean stop puts the stream configuration and
      pointers back as found.
    source: "#poll-custom-area-or-stream"
    tests:
      - go ./optommp TestDriverStreams
      - go ./optommp TestDriverStreamLateIsStaleThenTimesOut
      - go ./optommp TestDriverStopPutsTheStreamConfigBack
  - id: EPIC-012
    claim: >-
      Measured on the bench EPIC at 20 ms: packed poll 13.7 % naut CPU
      with 3 requests a scan, custom area 12.0 % with one, stream 10.0 %
      with none.
    source: "#poll-custom-area-or-stream"
    tests: []
    note: >-
      A bench measurement (2026-10-24), conditions in
      docs/design/open-controllers.md §2.3. No automated test; the bench
      nightly is planned to record it per run.
  - id: EPIC-013
    claim: >-
      A custom-area pointer into the packed analog area costs the
      processor's I/O server about 0.5 ms each time it is resolved; the
      driver points into the per-channel areas instead.
    source: "#poll-custom-area-or-stream"
    tests:
      - go ./optommp TestDriverCustomAreaIsOneReadWithTheSameResult
    partial: true
    note: >-
      The test pins which areas the pointers name; the cost was measured
      on the bench EPIC (2026-10-24, brief §2.2) and is not in CI.
  - id: EPIC-014
    claim: >-
      `watchdog:` sets the I/O unit's communication watchdog (0s turns it
      off, absent leaves it alone); a polling manifest refuses one shorter
      than three scans; while streaming the driver reads often enough to
      keep it fed.
    source: "#the-communication-watchdog"
    tests:
      - go ./optommp TestDriverWatchdog
      - go ./optommp TestDriverWatchdogOffAndLeftAlone
      - go ./optommp TestManifestCommOptionValidation
      - go ./internal/project TestOptommpStatusStreamAndWatchdog
    partial: true
    note: >-
      Against the in-process fake. On the bench unit (2026-10-27) a 1000 ms
      watchdog tripped as described when naut was stopped with SIGSTOP;
      that run is not automated.
  - id: EPIC-015
    claim: >-
      The runtime on the processor ran the epic-bench project (73 tags,
      polling) at 3.9 % of one core and 19.2 MB resident at 100 ms, 14.7 %
      at 20 ms, beside Opto's own software.
    source: "#run-it-on-the-processor"
    tests: []
    note: >-
      A bench measurement (2026-10-24), written up in
      docs/design/open-controllers.md §2.3. No automated test yet; the
      bench nightly is planned to record it per run.
  - id: EPIC-016
    claim: >-
      The driver manifest's `priority:` runs the driver loop on one
      SCHED_FIFO thread, polling or streaming, and reports its wake-up
      lateness and scan time; refused, it says why and runs normally.
    source: "#timing-on-the-processors-real-time-kernel"
    tests:
      - go ./optommp TestDriverPriorityPolls
      - go ./optommp TestDriverPriorityStreams
      - go ./optommp TestDriverPriorityStreamGoesLate
      - go ./optommp TestManifestPriority
      - go ./optommp TestTimingStats
      - go ./internal/project TestOptommpStatusTimingAndPriority
  - id: EPIC-017
    claim: >-
      On the bench EPIC's PREEMPT_RT kernel, task priority 20 left no scan
      more than 2 ms late in 5 minutes, quiet or loaded; driver priority 25
      brought the driver's wake-up p99 from 1–2 ms to under 0.2 ms; the
      scan's 2–5 ms p99 did not change.
    source: "#timing-on-the-processors-real-time-kernel"
    tests: []
    note: >-
      A bench measurement (2026-10-25, firmware 4.1.2.0, 20 ms scans, 5
      minutes a row, quiet and with four busy loops), conditions in
      docs/design/open-controllers.md §2.3. Not repeatable in CI.
  - id: EPIC-018
    claim: >-
      The systemd unit in the guide starts nautilus on the processor at
      boot with CAP_SYS_NICE; systemd stops it with SIGTERM, which
      nautilus handles as a clean stop; AmbientCapabilities gives
      CAP_SYS_NICE to a binary that has no file capability.
    source: "#start-it-on-boot"
    tests:
      - go ./optommp TestDriverStopPutsTheStreamConfigBack
    partial: true
    note: >-
      Tried on the bench EPIC on 2026-10-25 (firmware 4.1.2.0, systemd
      250). Rebooted with the unit enabled: systemd started naut 31.0 s
      after the kernel (mmp-server active at 30.9 s), the driver connected
      at 32.4 s with no restarts and no errors, CapEff 0x800000, the
      dashboard answered, and mmpServer settled at about 13 % of a core
      beside naut at about 15 %. Opto's own services were still running.
      Before that, `systemctl restart` stopped naut with SIGTERM
      ("Deactivated successfully", no kill) in poll mode, which has
      nothing to restore. The stream restore on stop is tested against
      the fake through the driver's Stop; SIGTERM reaches the same stop
      (cmd/naut/runcmd.go cancels its context on SIGINT or SIGTERM), but
      that is not tested end to end, which is why the claim is partial.
      `systemd-run -p AmbientCapabilities=CAP_SYS_NICE` gave an uncapped
      binary CapEff 0x800000, and 0 without it. The bench binary also
      carries the file capability, so the running naut's CapEff came from
      that.
  - id: EPIC-019
    claim: >-
      When the unit may have gone longer than its watchdog time without a
      request (a stalled process, a network outage TCP rode out, an
      overrun scan), the driver rewrites every digital and analog output
      it commands, logging a warning once each time; a reconnect rewrites
      every commanded output, scratchpad included.
    source: "#the-communication-watchdog"
    tests:
      - go ./optommp TestDriverRewritesOutputsAfterAStall
      - go ./optommp TestDriverRewritesEveryOutputOnReconnect
    partial: true
    note: >-
      Against the in-process fake, which applies watchdog values when it
      next sees a request. The stall is the driver's lock held with the
      socket open, polling and streaming; the network-outage and overrun
      cases go through the same bound (send to next answer) but have no
      test of their own, and the warning's once-per-trip is not asserted.
      The bench case it fixes (SIGSTOP 15 s, DO7 latched at its watchdog
      value, 2026-10-27) was re-run by hand with the fix the same day: DO7
      went to its watchdog value during the stop and was back to its
      command within 1 s of SIGCONT, with the bad-tag count unchanged.
      That run is not automated, and the bench has no analog output
      module, so the analog rewrite is checked against the fake only.
  - id: EPIC-020
    claim: >-
      A digital output still not in its commanded state 250 ms (or three
      scans) after the write reads bad until it is.
    source: "#quality-per-channel"
    tests:
      - go ./optommp TestDriverOutputNotInItsCommandedStateIsBad
  - id: EPIC-021
    claim: >-
      `naut optommp import` binds three status tags, <id>__Online (BOOL),
      <id>__Outages and <id>__WatchdogTrips (DINT), delivered from the
      first scan with good quality; __Online is true while a session is up
      and the stream (when streaming) is not late, and __Outages counts the
      times it went false.
    source: "#holding-outputs-until-an-operator-acknowledges"
    tests:
      - go ./optommp TestManifestRoundTrip
      - go ./optommp TestDriverNotConnectedBeforeFirstScan
      - go ./optommp TestDriverStatusOutageWithoutATrip
      - go ./optommp TestDriverStreamLateIsStaleThenTimesOut
    partial: true
    note: >-
      Against the in-process fake of the chassis (a dropped connection, a
      late then dead stream). Not yet run against the bench unit.
  - id: EPIC-022
    claim: >-
      <id>__WatchdogTrips counts the times the unit's watchdog may have
      fired: the driver went quiet for longer than the watchdog, or
      reconnected after a gap longer than it. Nothing is counted while the
      watchdog is off, nor for a drop shorter than it.
    source: "#holding-outputs-until-an-operator-acknowledges"
    tests:
      - go ./optommp TestDriverRewritesOutputsAfterAStall
      - go ./optommp TestDriverRewritesEveryOutputOnReconnect
      - go ./optommp TestDriverStatusOutageWithoutATrip
    partial: true
    note: >-
      Against the in-process fake, which applies watchdog values when it
      next sees a request; the stall is the driver's lock held with the
      socket open, polling and streaming. The bench freeze (SIGSTOP past
      the watchdog) has not been run with the counter.
  - id: EPIC-023
    claim: >-
      A program can seal in a hold on any change of __Outages or
      __WatchdogTrips and release it on an operator acknowledge once
      __Online is true again; an acknowledge while the processor is still
      away does nothing.
    source: "#holding-outputs-until-an-operator-acknowledges"
    tests:
      - naut examples/epic-bench an outage holds the lamps until it is acknowledged
      - naut examples/epic-bench a watchdog trip holds the lamps too
    partial: true
    note: >-
      The example's program in virtual time, with the status tags given by
      the test rather than delivered by the driver. The driver side is
      EPIC-021 and EPIC-022.
  - id: EPIC-024
    claim: >-
      With a write gate (redundancy leadership), a command held while the
      processor was away is not written when it comes back if the gate
      closed meanwhile: the queue drains, the commands are asked for
      again, and the push after the replica leads again writes them.
    source: "#redundancy"
    tests:
      - go ./optommp TestQueuedWritesGoNowhereAfterTheGateClosed
    note: >-
      Under the runtime with a test coordinator whose flag is also the
      driver's gate, against the in-process fake of the chassis.
  - id: EPIC-025
    claim: >-
      A gate that closes partway through a flush stops it: the write in
      hand and every one after it are dropped, and a dropped command is
      asked for again.
    source: "#redundancy"
    tests:
      - go ./optommp TestGateClosingMidFlushStopsTheFlush
  - id: EPIC-026
    claim: >-
      When the gate reopens, every output is written once with the
      program's value, changed or not: on a takeover because the runtime
      pushes, on a reopen without one because the driver asks for the
      outputs (io.OutputsRequester). Until that push the reconnect and
      watchdog rewrites write nothing from the previous term.
    source: "#redundancy"
    tests:
      - go ./optommp TestRegainedGateSendsTheUnchangedOutputsAgain
      - go ./optommp TestQueuedWritesGoNowhereAfterTheGateClosed
    partial: true
    note: >-
      Another master switches the digital output off and overwrites the
      scratchpad integer while the gate is closed. That the reconnect and
      watchdog rewrites stay empty until the push is not asserted.
  - id: EPIC-027
    claim: >-
      A replica that started as a standby commands every output on its
      first takeover: the first value handed over for each output is
      written.
    source: "#redundancy"
    tests:
      - go ./optommp TestStandbyFirstTakeoverCommands
  - id: EPIC-028
    claim: >-
      The driver sees the gate change only by looking at it: on every push
      and flush, before every write, every scan or stream check and at
      least once a second while connected, and on every connect attempt. A
      gate that closes and reopens between two looks is not seen.
    source: "#redundancy"
    tests:
      - go ./optommp TestRegainedGateSendsTheUnchangedOutputsAgain/gate reopens while leading
    partial: true
    note: >-
      The reopen without a takeover is seen by the scan's own look, at a
      5 ms scan. The once-a-second look between slower scans, the stream
      check's look, the look on a connect attempt, and the unseen flip are
      not asserted.
  - id: EPIC-029
    claim: >-
      A standby clears no latch: it reads a set latch as set and leaves it
      set at the unit, and the leader then delivers and clears it.
    source: "#redundancy"
    tests:
      - go ./optommp TestStandbyLeavesALatchSet
    note: >-
      The in-process fake: the standby runs its own session; the leader's
      scans are driven by hand. Latch events at the takeover edge (lost
      or delivered twice, as the guide says) are not exercised.
  - id: EPIC-030
    claim: >-
      A standby changes no configuration on the unit: it sends no power-up
      clear, sets no watchdog, writes no custom data area pointer and
      configures no stream; without `watchdog:` in the manifest it polls
      the packed areas, and a leader streaming beside it keeps stream
      target #1 and its stream on time.
    source: "#redundancy"
    tests:
      - go ./optommp TestLoneStandbyLeavesABlankUnitBlank
      - go ./optommp TestStandbyLeavesTheStreamToTheLeader
    note: >-
      The in-process fake over loopback TCP: a lone standby on a blank unit
      (stream in the manifest, a power-up clear owed), once polling and
      once with the watchdog set (EPIC-033), then a standby beside a
      streaming leader with the stream configuration watched for 300 ms.
  - id: EPIC-031
    claim: >-
      A takeover moves the stream: the new leader sends a power-up clear
      owed and configures the watchdog, custom data area and stream to
      itself without an outage, and the old leader stops using the stream,
      polls, and does not take it back.
    source: "#redundancy"
    tests:
      - go ./optommp TestTakeoverMovesTheStream
      - go ./optommp TestLoneStandbyLeavesABlankUnitBlank
    note: >-
      In-process fake; the new leader's stream is watched for 300 ms after
      the swap, and neither replica's outage count moves.
  - id: EPIC-032
    claim: >-
      A standby's clean stop puts nothing back, and neither does that of a
      leader that lost the lease before it looked again: the new leader's
      stream and custom data area stay as it configured them. Only a
      replica that still leads when it stops restores them, to what it
      first found; after a takeover that is the previous leader's
      configuration, not the unit's original, and a found stream of the
      custom data area is restored as off.
    source: "#redundancy"
    tests:
      - go ./optommp TestStandbyStopLeavesTheStream
      - go ./optommp TestOldLeaderStopDoesNotRestoreUnderTheNewLeader
      - go ./optommp TestDriverStopPutsTheStreamConfigBack
    partial: true
    note: >-
      No test stops a leader that took over from another, so what it
      restores (and the found stream recorded as off) is not asserted.
  - id: EPIC-033
    claim: >-
      With `watchdog:` set above 0s, a standby holds no connection to the
      processor and sends it no request, so a leader that keeps the lease
      but cannot reach the unit lets the unit's watchdog trip, and the
      outputs go to their watchdog values. Its Health mode is "standby
      (watchdog)", `online` is false, and the status row reads waiting,
      not connecting.
    source: "#redundancy"
    tests:
      - go ./optommp TestWatchdogStandbySendsNothingSoTheWatchdogTrips
      - go ./optommp TestLoneStandbyLeavesABlankUnitBlank
      - go ./internal/project TestOptommpStatus
    note: >-
      The in-process fake, which counts requests (not connects) toward its
      watchdog: a leader sets it to 100 ms, a standby beside it is watched
      for 100 ms (no dial, no request), then the leader's link is cut and
      the fake must trip and drive DO00 to its watchdog value within a
      second. A gate that closes between the driver's look before it dials
      and the session's first look still gets a TCP connect, closed before
      any request; no test forces that window.
  - id: EPIC-034
    claim: >-
      Only a watchdog the manifest sets keeps a standby off the unit:
      without the `watchdog` key, or with 0s, a standby polls the packed
      areas. A polling standby that finds the unit's watchdog on, though
      the manifest does not set it, reports it in Health (FedWatchdogMs),
      logs a warning, and its status row is degraded; leading clears it.
    source: "#redundancy"
    tests:
      - go ./optommp TestStandbyPollsUnlessTheManifestSetsTheWatchdog
      - go ./optommp TestPollingStandbyReportsAWatchdogTheManifestDoesNotName
      - go ./internal/project TestOptommpStatus
    note: >-
      The unit's watchdog is read when a role begins (a connect or a gate
      change), not every scan: one set in groov Manage while a standby
      polls is reported from its next session. The log line is not
      asserted.
  - id: EPIC-035
    claim: >-
      A standby with `watchdog:` set that takes over connects, configures
      the watchdog, and reads the unit before it writes, and the runtime
      holds the takeover (frame reset, logic and every driver's outputs,
      a sibling driver's in the same set included) until that read has
      been delivered: the warm start runs on the unit's values, not on
      what the standby last saw, and the first command sent comes from it.
      The runtime waits the same way on every edge that takes over or
      resumes: from standby, a resumed term, and a new term while this
      replica still read as leading.
    source: "#redundancy"
    tests:
      - go ./optommp TestWatchdogStandbyTakeoverReadsBeforeItWrites
      - go ./optommp TestWatchdogStandbyTakeoverWarmStartsOnLiveInputs
      - go ./optommp TestWatchdogStandbyTakeoverHoldsSiblingOutputs
      - go ./runtime TestTakeoverWaitsForLiveInputs
      - go ./runtime TestNewTermTakeoverWaitsForLiveInputs
      - go ./io TestMultiInputsReadyWaitsForEveryChild
    note: >-
      The fake behind a 50 ms dial; DI03 is on at the unit and seeded
      FALSE in the runtime. One program copies it to DO00 (no write before
      a packed-area read, the first DO00 command on), one latches a fault
      when it reads DI03 off (DO00 never commanded on), and one copies it
      to a sibling driver in the same io.Multi (never handed FALSE). The
      new-term and resumed-term cases are a scripted driver under a Termed
      coordinator: its term moves from 1 to 2 while it still leads, then
      its gate closes and reopens in term 2, each onto a driver that is
      not ready.
  - id: EPIC-036
    claim: >-
      The takeover's wait for live inputs is bounded (2 s by default,
      runtime.Options.TakeoverInputsWait): past it the takeover runs on
      the inputs the drivers hold, and the groov EPIC driver still sends
      no command until the runtime has read a scan of the unit.
    source: "#redundancy"
    tests:
      - go ./runtime TestTakeoverWaitIsBounded
      - go ./optommp TestWatchdogStandbyTakeoverPastTheWaitStillHoldsStaleCommands
    note: >-
      A 10 ms wait against a 150 ms dial: the scans before the unit is
      read run on DI03 seeded FALSE, and the first DO00 command is still
      on. A sibling driver's outputs are not held past the wait.
  - id: EPIC-037
    claim: >-
      `naut optommp import --scratch-bits-in/-ints-in/-floats-in N` binds N
      read-only Scratch Pad elements after the writable ones of their kind,
      as input tags; a writable element that another client has written
      over reads bad until it holds the program's command again, and a
      read-only one reads good whatever it holds.
    source: "#sharing-values-with-optos-software"
    tests:
      - go ./optommp TestManifestReadOnlyScratchpad
      - go ./optommp TestDriverScratchpadSecondWriterIsBad
    partial: true
    note: >-
      Against the in-process fake. That a value written through groov
      Manage's REST API reaches the tag, and one nautilus writes reads back
      through it, is the env-gated TestLiveScratchpadSharedWithGroovManage
      (NAUT_OPTOMMP_LIVE + NAUT_GROOV_API_KEY), not yet run on the bench.
  - id: EPIC-038
    claim: >-
      When the manifest's host is this machine (127.0.0.1, localhost or one
      of its own addresses) the driver redials every second at most, so it
      follows the I/O server within a second of it answering again; to any
      other host the backoff grows to 30 s.
    source: "#from-power-on-to-the-first-write"
    tests:
      - go ./optommp TestDriverLocalProcessorRetriesFast
    note: >-
      The table and the watchdog behaviour above it are bench measurements
      (2026-11-17, three reboots, three I/O server restarts; the first restart
      ran before this retry, reconnecting 4.2 s after the server), written up
      on issue #767. Not repeatable in CI.
  - id: EPIC-039
    claim: >-
      Without `redundancy:`, the driver takes naut run's liveness gate. With
      `watchdog:` set, a closed gate (a hung or starved scan) means no
      session, so nothing feeds the unit's watchdog and outputs with a
      watchdog value go to it; without `watchdog:` the driver keeps reading
      and writes nothing. When the scans resume it reconnects, counts the
      trip in __WatchdogTrips and commands every output again; a clean stop
      restores its configuration even while the gate is closed. A gate
      installed for redundancy keeps the replica behaviour.
    source: "#the-communication-watchdog"
    tests:
      - go ./optommp TestPlainGateWithWatchdogGoesSilentSoTheUnitTrips
      - go ./optommp TestPlainGateWithoutWatchdogReadsOnAndWritesNothing
      - go ./optommp TestPlainGateStopRestoresWhileClosed
      - go ./optommp TestSetWriteGateAloneIsStillARedundancyLease
    partial: true
    note: >-
      Against the in-process fake, which trips its watchdog when no request
      arrives for the watchdog time. On the bench unit a hung scan in a task
      at normal priority is the check still to run (#865), after the unit
      moves to naut deploy (#771).
